### Added — lab-sim: a BACnet/IP front end, written from the standard and not yet validated against another stack
- `lab-sim` now also serves the devices of a scenario as BACnet/IP devices, one UDP socket per device (default `127.0.0.1:47809`), so a station's BACnet driver can be proven with no field device: Who-Is/I-Am, Who-Has/I-Have, ReadProperty with array indexes, ReadPropertyMultiple with ALL/REQUIRED/OPTIONAL and per-property errors, WriteProperty with command priorities 1-16, NULL relinquish and a relinquish default, and SubscribeCOV (confirmed or unconfirmed, lifetime, cancellation) when the scenario enables it. Any other confirmed service is rejected; there is no segmentation (an answer that does not fit is aborted with segmentation-not-supported), no routing, no MS/TP, no alarms, trends or schedules. The codec was written test-first from the rules of the standard and has exchanged packets only with its own probe: `go/internal/labsim/README.md` says which test frames are the standard's own examples and which are constructed.
- A device gains a `bacnet` section (device instance, listen address, vendor, model, maximum APDU, COV) and a point a `bacnet` mapping (object type among analog, binary and multi-state input, output and value; instance; units; commandable; texts; limits; COV increment), validated with one message per fault. The existing behaviours and faults apply: an offline device answers nothing, `delay_ms` holds the response, `fail_after_reads` gives Error device/operational-problem. Both example scenarios carry BACnet mappings, and `lab-sim check` prints the object list of each BACnet device (object type, instance, name, units, commandable, access).
- It answers Register-Foreign-Device and keeps a bounded foreign device table, so its I-Am reaches a registered station as a Forwarded-NPDU; it sends to a broadcast address only when `--bacnet-broadcast` names one, and binds outside loopback only with `--bacnet-listen`. Packet size, foreign devices, COV subscriptions, remembered answers, held responses and the packet rate per source are bounded.
- The request log gains BACnet entries (`"protocol":"bacnet-ip"`, with service, object, property, index, priority, values and the error, reject or abort); Modbus lines are unchanged. `lab-sim status` lists the address of every front end, `get` and `set` work on the same points (a control `set` changes the relinquish default of a commandable object and never a level of its priority array, and `get` gives the effective value), and `lab-sim bacnet-probe` (loopback only) sends who-is, read, read-multiple, write and subscribe to a simulator on this machine. The README describes three routes from a station on the same Windows machine, none of them tried yet.
