### Added — lab-sim: a Modbus TCP device simulator for the laboratory
- `go/cmd/lab-sim` (`go/internal/labsim`, standard library only) simulates field devices for a laboratory station that has none, so device, proxy-point, polling and write work can be proven live. `lab-sim run <scenario.json>` serves several unit ids behind one Modbus TCP listener: function codes 1, 2, 3, 4, 5, 6, 15 and 16 with the quantity limits of the specification, exceptions 1 (illegal function), 2 (an address with no point, a write to a read-only point), 3 (illegal data value) and 4 (injected device failure), and an unknown unit id either silent or answered with exception 0x0B. Connections are bounded, each frame has a read deadline, and it stops on Ctrl-C, SIGTERM or `lab-sim stop`.
- The scenario file (JSON, validated on load with one message per fault) names the devices by unit id and their points in the four tables, as `bit`, `int16`, `uint16`, `int32`, `uint32` or `float32` in the byte orders `ABCD`, `CDAB`, `BADC` and `DCBA`, read-only or writable, with an optional behaviour (`constant`, `ramp`, `sine`, a seeded `random_walk`) and faults (`fail_after_reads`, `delay_ms`, device `offline` windows). `lab-sim check <scenario.json>` prints the register map with each address 0-based and in the 0xxxx/1xxxx/3xxxx/4xxxx notation. Two examples ship in `go/internal/labsim/examples/`: an air-handling unit and energy meters.
- The simulator listens on loopback by default; binding any other address needs an explicit `--listen`. `--log FILE` writes one JSON line per request (time, unit, function, address, quantity, values written, values read, exception or no response). `lab-sim get`, `set`, `status` and `stop` talk to the running simulator over a control port that is loopback-only and refuses any other address, and `lab-sim probe` sends one Modbus request to a simulator on this machine. Builds for Linux and Windows (`GOOS=windows`); `go/internal/labsim/README.md` has the scenario format, the control port and an outline for proving a Modbus network against it.
