### Added — mcp-n4: commissioning report
- `n4_commissioning_report` answers "what is still wrong or unfinished below this part of the station?" in one call (a read tool, available without `--allow-writes`): a `summary` line per section first (`ok`, `N finding(s)`, `not checked: <why>`, `skipped: <why>`), then `requests` (the station reads made) and the sections. `points`: the control points per status flag (in fault, down, stale, disabled, overridden, in alarm, null output), the devices that are down, disabled or in fault listed first with their points counted and not listed, and the counts per driver network. `histories`: the points with no history extension and the extensions that are disabled, in fault or have never recorded. `alarms`: the points with no alarm extension (only with `expect_alarms`), the extensions whose alarm class does not exist, the classes with no recipient linked, and the open and unacknowledged alarms per class. `links`: the links whose source names nothing, the priority inputs several links feed, and the outputs of the dangling-output check. `naming`: display names repeated among siblings, names with escaped characters, palette default names. `station` (whole station only): the services in fault and a licence expiring soon; unsaved changes and the time of the last backup are marked `not_checked` with the reason, because the station exposes neither. Every check is a count, the first `limit` offenders (`path`, `name`, `fact`) and `more`; a check whose read failed is `{not_checked: why}` and is never counted as clean. Cost is independent of the station's size (11 station reads for the whole station, 8 for a subtree); each query reads at most `max_components` rows and a truncated table says `truncated at N components ... narrow the scope`, with the checks that would assert an absence from it not checked. README section "Finishing a job" and the skill's checklist describe the recipe.
