{"name": "n4_refrigeration_faults", "description": "Refrigeration fault rules over history data, report only (read-only). Each rule named in rules reads its histories over the window (period, or start/end as n4_read_history takes them; one GET per history, read once per call, ISO timestamps and locale-free values) and lists its findings as {count, items, more} (up to limit items, each with fact). Every threshold is an argument, with no default: sources disagree (a short cycle is a run under about 2 minutes for some and under 10 for others). short_cycling: runs of the compressor run history shorter than min_run_s (a run still on at the window end is not judged) and clock hours with more than max_starts_per_hour starts. defrost_termination: every defrost cycle classified by the highest coil temperature during it: ended by temperature (reached terminate_temp), by time (did not, and lasted at least max_minutes - slack_minutes; this is the finding), early, or open; cycles counts each. setpoint_not_reached: periods the room temperature stayed above setpoint + band for at least min_minutes (a sample holds until the next), skipping the periods exclude_history (for example the defrost) is true. over_amps: the clock hours with samples above limit, with the count and the peak. door_drift: door openings after which the room temperature rose more than max_rise above its value at the opening, looking until the door closed plus after_minutes. A boolean history counts true as on; a record whose status is null carries no value and is left out (null_records counts them). A rule whose history could not be read is {not_checked: why}, never clean; summary has one line per rule (ok, N finding(s), not checked: why); histories lists each read, in order, with records, null_records and truncated (more records existed: the oldest were cut; narrow the window or raise max_rows).", "inputSchema": {"type": "object", "properties": {"rules": {"type": "object", "description": "The rules to run, each with its histories and thresholds", "properties": {"short_cycling": {"type": "object", "properties": {"run_history": {"type": "string", "description": "Compressor run (boolean) history id (/<station>/<name>, or a bare name of the connected station)"}, "min_run_s": {"type": "number", "description": "Shortest acceptable run, seconds", "minimum": 0}, "max_starts_per_hour": {"type": "number", "description": "Most starts allowed in one clock hour", "minimum": 0}}, "required": ["run_history", "min_run_s", "max_starts_per_hour"], "additionalProperties": false}, "defrost_termination": {"type": "object", "properties": {"defrost_history": {"type": "string", "description": "Defrost active (boolean) history id (/<station>/<name>, or a bare name of the connected station)"}, "coil_history": {"type": "string", "description": "Evaporator coil temperature history id (/<station>/<name>, or a bare name of the connected station)"}, "terminate_temp": {"type": "number", "description": "Coil temperature that ends a defrost"}, "max_minutes": {"type": "number", "description": "Defrost maximum time, minutes", "minimum": 0}, "slack_minutes": {"type": "number", "description": "A cycle within this of max_minutes counts as ended by time", "minimum": 0}}, "required": ["defrost_history", "coil_history", "terminate_temp", "max_minutes", "slack_minutes"], "additionalProperties": false}, "setpoint_not_reached": {"type": "object", "properties": {"temp_history": {"type": "string", "description": "Room temperature history id (/<station>/<name>, or a bare name of the connected station)"}, "setpoint": {"type": "number", "description": "Room setpoint"}, "band": {"type": "number", "description": "Allowed margin above the setpoint", "minimum": 0}, "min_minutes": {"type": "number", "description": "Shortest excursion reported, minutes", "minimum": 0}, "exclude_history": {"type": "string", "description": "Optional boolean whose true periods are skipped (e.g. defrost); history id (/<station>/<name>, or a bare name of the connected station)"}}, "required": ["temp_history", "setpoint", "band", "min_minutes"], "additionalProperties": false}, "over_amps": {"type": "object", "properties": {"amps_history": {"type": "string", "description": "Compressor current history id (/<station>/<name>, or a bare name of the connected station)"}, "limit": {"type": "number", "description": "Current limit, A"}}, "required": ["amps_history", "limit"], "additionalProperties": false}, "door_drift": {"type": "object", "properties": {"door_history": {"type": "string", "description": "Door open (boolean) history id (/<station>/<name>, or a bare name of the connected station)"}, "temp_history": {"type": "string", "description": "Room temperature history id (/<station>/<name>, or a bare name of the connected station)"}, "max_rise": {"type": "number", "description": "Largest acceptable rise after an opening", "minimum": 0}, "after_minutes": {"type": "number", "description": "Minutes after the door closed still counted", "minimum": 0}}, "required": ["door_history", "temp_history", "max_rise", "after_minutes"], "additionalProperties": false}}, "additionalProperties": false}, "period": {"type": "string", "description": "A history period instead of start/end, as n4_read_history takes it (e.g. today, yesterday, last7Days)"}, "start": {"type": "string", "description": "Window start, BAbsTime (2026-11-15T00:00:00.000-06:00)"}, "end": {"type": "string", "description": "Window end, BAbsTime; an event still open at the end is cut there"}, "max_rows": {"type": "integer", "minimum": 1, "maximum": 50000, "default": 5000, "description": "Most records read per history"}, "limit": {"type": "integer", "minimum": 1, "maximum": 1000, "default": 50, "description": "Most items listed per rule"}, "timeout_s": {"type": "integer", "minimum": 1, "maximum": 600, "default": 60, "description": "Read timeout per history, seconds"}}, "required": ["rules"]}, "annotations": {"readOnlyHint": true, "openWorldHint": false}}
